# Proposed Data Center at IAD — RWY 19R/1L Approach Zone: Recommend Do Not Proceed

**To:** MWAA Executive Leadership
**From:** Jennifer I. Kandel, Airspace/Airfield Planner, Planning Department (MA-32)
**Date:** July 29, 2026

## Bottom line

Do not advance this project at the currently proposed location. The site sits inside the RWY 1L approach and RWY 19R departure surfaces of a Category II/III ILS runway with ALSF-2 approach lighting.[^1] Four independent federal obligations attach, each grounds for FAA denial on its own. The project has not been coordinated with the FAA Airport District Office, is not on the approved Airport Layout Plan, and rests on a 2025 review that treated it as a height-and-land-use question. It fails all three tests Section 743 of the FAA Reauthorization Act of 2024 preserves for FAA ALP jurisdiction.[^2]

## Why it holds

**Thermal plumes.** AIM § 7-6-16 names cooling-tower exhaust as a hazard producing airframe damage, aircraft upset, and possible engine failure, with turbulence "over 1,000 feet above the top of the stack or cooling tower," most critical in and around approach and departure corridors.[^3] FAA's 2015 Technical Guidance Memorandum classifies such plumes as "incompatible with airport operations."[^4] FAA reached the same conclusion in CEC Docket 15-AFC-01, finding that a power plant's cooling tower plumes posed a significant hazard to aircraft departing Long Beach Airport.[^5] This proposal places the same class of cooling hardware inside the RPZ — within 2,500 feet of the RWY 19R threshold.

**Wildlife attractant.** AC 150/5200-33C requires that stormwater management facilities near runways used by turbojet aircraft be designed so as not to create above-ground standing water.[^6] The proposed open-water retention basin, sited within the approach corridor and inside the RPZ, cannot satisfy that standard by design.

**ILS integrity.** FAA Order 6750.16E is explicit: "Placing an object outside the critical area does not guarantee non-interference with the ILS signal in space."[^7] Data centers combine large metallic mass, UPS and generator emissions, and thermal turbulence — three interference vectors against a Cat II/III localizer and glideslope. FAA Technical Operations owns that certification and is not a party to any lease.

**Grant Assurance exposure.** Assurances 19 (Operation and Maintenance), 20 (Hazard Removal and Mitigation), and 29 (Airport Layout Plan) each attach independently.[^8] Enforcement under 14 CFR Part 16 can order corrective action, withhold future AIP grants, and impose civil penalties up to three times any illegally diverted revenue.[^9]

## Strongest objection

The strongest counter is MWAA's own precedent: the 2018 sale of 424 acres of Western Lands to Digital Realty for $236.5 million, cleared through NEPA and an ALP amendment.[^10] That transaction proves data center use is achievable at IAD — sited outside the approach and departure surfaces. It argues for a different parcel, not for this one. Section 743 is often read as narrowing FAA authority, but the statute preserves jurisdiction where a project (a) materially impacts safe aircraft operations, (b) endangers people or property on the ground from those operations, or (c) devalues prior federal investment.[^2] This site triggers all three. FAA will assert authority within the 45-day Notice of Intent window.

## What to do now

1. **Halt project advancement** pending formal FAA ADO coordination under ALP SOP 2.00.
2. **File FAA Form 7460-1** and require a Determination of No Hazard covering height, exterior lighting, plume dispersion, and NAVAID compatibility.[^11]
3. **Redirect the deal, not the developer.** Direct Commercial Real Estate to identify alternative parcels within the 2025 Master Plan's designated non-aeronautical zones; the Western Lands envelope is a working precedent.
4. **Route Grant Assurance exposure to General Counsel.** Any ALP amendment for this parcel should re-enter the master-plan process — not a project-level review.

[^1]: FAA runway and instrument approach data, KIAD RWY 01L/19R (ALSF-2, Cat II/III ILS). FlightAware, https://www.flightaware.com/resources/airport/KIAD/IAP/ILS+RWY+01L+%28CAT+II+-+III%29.

[^2]: FAA Reauthorization Act of 2024, Section 743, as summarized in FAA Preliminary Instructions Memorandum on ALP Approval, October 3, 2024, https://www.faa.gov/airports/planning_capacity/alp-approval-preliminary-instructions; AAAE Regulatory Alert, October 2024, https://alerts.aaae.org/latest/regulatory_100524.

[^3]: Federal Aviation Administration, Aeronautical Information Manual § 7-6-16 (current through Change 3, September 5, 2024), https://faraim.org/faa/aim/chapter-7/section-7-6-16.html.

[^4]: FAA Technical Guidance Assessment Tool for Thermal Exhaust Plume Impact, September 24, 2015, https://www.faa.gov/sites/faa.gov/files/airports/environmental/land_use/Technical-Guidance-Assessment-Tool-Thermal-Exhaust-Plume-Impact.pdf.

[^5]: California Energy Commission, Docket 15-AFC-01 (Puente Power Project), FAA aeronautical study findings on cooling-tower plume hazard to departing aircraft at Long Beach Airport, https://efiling.energy.ca.gov/GetDocument.aspx?tn=215584.

[^6]: FAA Advisory Circular 150/5200-33C, Hazardous Wildlife Attractants On or Near Airports, https://www.faa.gov/airports/resources/advisory_circulars/index.cfm/go/document.information/documentID/1037215.

[^7]: FAA Order 6750.16E, Siting Criteria for Instrument Landing Systems (April 10, 2014), https://www.faa.gov/documentLibrary/media/Order/FINAL_SIGNED_Order_6750_16E_ILS_Siting_Criteria_06-09-2014_for_Web_posting%5B1%5D.pdf.

[^8]: FAA Airport Sponsor Assurances (April 2025 revision), Assurances 19, 20, and 29, https://www.faa.gov/airports/aip/grant_assurances.

[^9]: 14 CFR Part 16 (Rules of Practice for Federally-Assisted Airport Enforcement), https://www.ecfr.gov/current/title-14/chapter-I/subchapter-B/part-16; civil penalty ceiling under 49 U.S.C. § 46301(a)(3).

[^10]: Metropolitan Washington Airports Authority, "Airports Authority Announces Sale of 424 Acres of Western Lands at Dulles International," 2018, https://www.mwaa.com/news/airports-authority-announces-sale-424-acres-western-lands-dulles-international.

[^11]: FAA Obstruction Evaluation / Airport Airspace Analysis process, 14 CFR Part 77 and FAA Form 7460-1, https://oeaaa.faa.gov/.
