# The Building Is Already Finished

*Data centers near flight paths, and the gap between clearing a surface and proving compatibility*

**Transform Airports AI Council — Stage 2 Draft (v3, final pre-edit)**
**Run:** Data Centers at Airports: Airside Risks
**Prepared for:** Airport executives, capital planners, and policy readers
**Date:** 2026-07-21

---

## Handoff notes (for the Editor and Fact-checker — strip before final)

This draft addresses every item in the v2 Red Team critique. The v2 "revision notes" section is gone: it was process metadata that had no place in an executive deliverable, and — worse — it contained three false claims about the source record, which the critique caught. In particular, the v2 note claiming the "$207 million net" figure "could not be sourced to any brief" was wrong (three briefs carry it; it is restored below), and the note claiming no brief documented the KCI/Kestrel project was wrong (the Emergency-Management brief documents it; it is now in the casebook). Those errors are corrected, not re-litigated.

Weaknesses I am knowingly leaving in, and why:

1. **The plume-turbulence evidence base is still power-plant-derived.** No data-center-specific dispersion study exists in the record; every brief flags this as a genuine gap. I do not paper over it. The argument routes around it deliberately — it rests on the islanded-generation load case (when the data center *becomes* a combustion source the literature was written about) and on capacity foreclosure, not on the routine-cooling turbulence case, which I concede is weak.
2. **The screening threshold is borrowed.** CASA's 4.3 m/s vertical-velocity trigger is Australian; there is no domestic FAA numeric standard. Flagged in-text every time it appears.
3. **The $10 billion / 45× value-stack figure is order-of-magnitude**, per the Infrastructure-Economist's own caveat. Used as illustration of the value asymmetry, not as a precise foregone gain.
4. **The "no documented U.S. airside incident" record genuinely cuts against the thesis.** I concede it at full strength and rebut on "never investigated, rarely logged" grounds. I cannot disprove the null; I can only show the study was never run.
5. **EMI remains unproven.** No brief on the panel could produce a single documented case of a data center degrading a navaid. I keep it as a testable, in-scope item — not an established hazard — and say so.
6. **Several figures are honest ranges across conflicting sources** (generator counts, diesel inventory). I present them as ranges rather than manufacture false precision or a reconciliation the record does not support.

---

In June 2026, at The Eastern Iowa Airport in Cedar Rapids, a data center stood finished — a completed building on a parcel Google had developed near the airfield. There was only one problem. The airport was not sure it could let the thing turn on. The company had to ask for a *temporary* certificate of occupancy while the airport worked out whether "heat and steam plumes from the data center … could interfere with landings and takeoffs" [Operations-Analyst brief, citing KCRG, June 2026]. And here is the detail that turns the story from awkward to instructive: that same airport commission had already been buying contiguous land "for continued protection of the airport operation and future growth" [Operations-Analyst brief, citing The Gazette]. The airport was banking ground to protect its future while a building it could no longer refuse went up next door — and only after the concrete cured did anyone ask whether it interfered with airplanes.

That is the wrong order, and it is not an Iowa problem — it is the order in which almost every one of these decisions is being made, because the review that governs a large building near a runway asks the wrong question. A height-and-obstruction review measures a shape. It asks whether the building pokes through an imaginary surface in the sky — the Part 77 surfaces, the geometry of protected airspace. That is a survey problem, and a data center passes it easily, because a data center is short. The hazard a data center poses to aircraft has almost nothing to do with its silhouette. It lives in the machinery: how it rejects the heat of a 150-to-250-megawatt campus, how it makes backup power when the grid fails, how much water it pools on the ground, how much metal and radio noise it stacks beside a localizer [Contrarian brief; Technology-Scout brief].

**Here is the argument. A data center near an approach or departure path should have to prove compatibility with aircraft operations before it is approved — not merely demonstrate that its roofline stays below a surface. The controlling risk is not the steam wisp on a cold morning; it is the process plant running under stress, most acutely a fleet of diesel generators in prolonged islanded operation, and the permanent foreclosure of airfield capacity that no operator can ever un-build. The tools to run that test are mature, and the first-pass ones are free. What is missing is the requirement to use them, and the discipline to use them on the right day.**

---

## Executive Summary

1. **The review that governs the decision cannot see the hazard.** 14 CFR Part 77 evaluates whether a *structure* penetrates airspace surfaces; thermal plumes, generator exhaust, EMI, lighting, and wildlife are not Part 77 surfaces. A data center can earn a "Determination of No Hazard" and still create every airside risk under discussion [Regulatory-Political brief]. The FAA's own guidance warns that plume turbulence "can extend to heights of over 1,000 feet above the top of the stack or cooling tower," worst in calm, cold, stable air, "in and around approach and departure corridors" [Chief-Engineer brief, citing FAA AIM 7-6-16]. The building clears the surface; the hazard column clears the building.

2. **The controlling scenario is prolonged emergency generation, not normal cooling — and no single day is the worst day.** The design-controlling event is a grid outage that forces a fleet of diesel generators into sustained simultaneous operation. Counts vary by source and vintage: about 4,700 generators sit in Loudoun County alone [Chief-Engineer, Emergency-Management briefs], and somewhere between 9,000 [Chief-Engineer brief, citing VPM] and more than 10,500 [Operations-Analyst brief, citing Virginia Mercury] statewide. Routine testing runs 10–30 minutes a month per unit; the federal *cap* on non-emergency operation is near 100 hours a year; the emergency-run allowance is unlimited — the risk lives in the gap between the second number and the third [Chief-Engineer, Airport-COO briefs]. And the panel's own sources split on which day is worst for turbulence — the hottest, full-load day by one reading [Operations-Analyst brief], a cold, calm, stable morning by another [Deep-Research brief] — which is precisely why a screen must model several operating envelopes, not one.

3. **The emergency-response load is an industrial fire the airport was never sized to fight — and "it's lighter than a hotel" is a design claim the screen makes the developer prove.** A large-hub fire department is federally indexed under Part 139 to reach a burning aircraft within about three minutes; it carries foam and dry chemical, not the sustained water or submersion a lithium-ion fire needs. When a government data center in Daejeon, South Korea, caught fire in September 2025, it burned for roughly 22 hours and drew more than 200 firefighters and 60 engines [Director-of-Public-Safety, Emergency-Management briefs, citing Korea Herald and NetworkWorld]. A three-minute clock and a 22-hour fire are incompatible commitments from one roster.

4. **The single codified, enforceable hook is wildlife and water — the risk hardest to argue away at a zoning board.** AC 150/5200-33C bars new water impoundments of a quarter-acre or larger within a runway approach and within 5,000 feet of a runway end, and treats hazardous attractants within 10,000 feet (turbine airports) or 5 statute miles as presumptively incompatible [Regulatory-Political brief]. About 78% of bird strikes occur below 1,000 feet and roughly 90% below 3,000 feet — the approach and departure band [Deep-Research brief, citing FAA data]. That is the *anchor* of any screen because it is the most enforceable; it is not the same as the *governing* criterion (see point 6).

5. **The federal current is running away from scrutiny, which leaves airside safety as the only door open.** Section 743 of the 2024 FAA Reauthorization bars the FAA from conditioning a non-aeronautical project — even through a grant assurance — unless it "materially impacts the safe and efficient operation of aircraft," and gives the agency 45 days to assert jurisdiction or lose it [Regulatory-Political brief, citing Kaplan Kirsch]. Congress narrowed federal review precisely as the data-center land rush arrived. A credibly framed airside case is the mechanism that keeps that last federal door from closing.

6. **The one risk that cannot be mitigated is the one the review ignores: permanent capacity foreclosure — and that is the governing criterion.** A commissioned data center is a 20-to-30-year fixed asset, on a lease that can run 40 to 50 years, with contractual uptime obligations; there is no phase-two removal [Chief-Engineer, Airport-CEO, Procurement briefs]. Whatever future runway, taxiway, approach, or lower-visibility procedure the site sterilizes is sterilized for a generation. Every other risk on this list can be monitored or restricted. This one cannot, which is why it — not the plume — is the pass/fail heart of any screen.

7. **The incentives all point to "yes," which is why the screen must be imposed from the top.** MWAA sold 424 acres of Dulles "Western Lands" [424 acres per five briefs; the CEO brief says 433 — using the majority figure] — part of an 854-acre tract assembled in 2005–2007 during the fourth-runway program, runway-adjacent rather than runway-critical — to Digital Realty for $236.5 million in 2018, netting roughly $207 million after costs, with proceeds legally confined to lowering Dulles's cost per enplaned passenger [Infrastructure-Economist, Airline-Commercial-Strategist, Airport-CEO briefs]. The land now carries a campus master-planned for up to 1 gigawatt of IT load [Procurement brief, citing Data Center Frontier]. Loudoun County harvests a recurring tax annuity; the airport captured a one-time check and kept the airspace above the plume. When a party captures little upside but retains the downside, screening discipline is the only protection.

8. **The honest counter-case is real, and it sharpens the thesis rather than defeating it.** The frightening plume-turbulence numbers come from high-temperature combustion stacks, not chiller yards; the world's densest data-center clusters already sit next to Dulles and O'Hare with no documented airside incident; and cooling is trending toward closed-loop designs that throw no visible plume [Contrarian brief]. The correct response is not a blanket gate over every building past a proximity line. It is a two-stage, configuration-first screen that scrutinizes evaporative cooling and prolonged generation heavily, treats capacity foreclosure and wildlife as universal pass/fail, and waves through dry, closed-loop designs well outside the corridor.

---

## The Argument

### A geometry test for a machinery problem

When a developer proposes a structure near an airport, the binding federal instrument is a Form 7460-1 filing and a Part 77 aeronautical study. The FAA models whether the building penetrates the airspace surfaces that protect approaches, departures, and traffic patterns, and issues a "No Hazard" or "Hazard" determination. It is a good tool for the question it answers: is this object too tall, here?

It is not built to answer any of the questions this run is about. It does not evaluate heat. It does not evaluate exhaust chemistry. It does not evaluate radio-frequency emissions as anything other than a physical penetration. Part 77, in the regulatory analyst's phrase, "measures the building's shape, not its behavior" [Regulatory-Political brief]. And the two can diverge completely. The FAA's own Aeronautical Information Manual, section 7-6-16, tells pilots to avoid flight in the vicinity of exhaust plumes from smokestacks and cooling towers, warns that the turbulent effects "can extend to heights of over 1,000 feet above the top of the stack or cooling tower," and specifies that the danger concentrates in "calm and cold air, especially in and around approach and departure corridors" [Chief-Engineer brief]. A structure that clears every Part 77 surface can still launch a column of disturbed air a thousand feet into exactly the low, slow, low-margin band where an aircraft is configuring to land.

The technology scout framed the divergence cleanly: two data centers with identical footprints and identical heights can pose completely different airside risks, and the difference is invisible to an obstruction review [Technology-Scout brief]. One runs a closed-loop dry cooling plant and emits a weak, invisible thermal plume. The other runs banks of open evaporative towers that throw a visible, buoyant, saturated column into a departure corridor. The regulatory surfaces treat them the same. The physics does not.

This is not a hazard invented for the occasion. It has happened to an airplane. The panel's technology brief documents an aircraft rolled 50 to 60 degrees off level over cooling towers at roughly 550 feet AGL [Technology-Scout brief, citing WACAZ]. The honest caveat matters and does not rescue the skeptic: that was a power-station cooling-tower field, not a data center. But it is the recorded instance that converts "the literature warns" into "a wing has been rolled 50 to 60 degrees at 550 feet by exactly this mechanism" — and it is precisely the scenario a data center reproduces on the day its generator hall becomes a small power plant. A review triggered by *shape* is structurally blind to a hazard that lives in the *machine*.

### The casebook: what the record actually shows

The evidence is thin by design, because most of these cases are mid-process — which is itself the thesis. Six documented sites map the terrain.

**Dulles Cloud South (Prince William County, rejected July 2026).** Start here, because it is MWAA's own front yard and it proves the whole argument. A proposal to add as much as 56 million square feet of data center south of Dulles — land that sits under north-flow departures and south-flow missed approaches [Airport-COO brief, citing DataCenterDynamics; Deep-Research brief]. Prince William supervisors killed it. But as the COO put it: "It died on local land-use politics, not on an aviation-compatibility finding. That is the tell" [Airport-COO brief]. The airport's airside interest was never the deciding instrument. If the next one clears the county, MWAA needs its compatibility test already on the record.

**Cedar Rapids (CID).** The opening scene: a finished Google building held on a temporary occupancy permit while the airport negotiates plume mitigation, at a field that was simultaneously buying protective land [Operations-Analyst brief]. The compatibility question arrived after the building did.

**Inyokern (IYK).** The counter-pattern, and the most useful precedent in the record. A small California airport formally demanded an aviation-impact analysis covering plumes, EMI, glare, lighting, and wildlife *before* it would accept a proposed data center [Operations-Analyst brief, citing KGET]. This is essentially the screen this piece argues for, already imposed in the wild by a single-runway field with far less standing than MWAA. It proves the ask is practicable.

**DFW "Building F."** The balancing case. An on-airport data center at 2200 West Airfield Drive, roughly 1,000–1,500 feet from the nearest runway centerline, went through obstruction evaluation, was sited low and lateral to the runway, and has no public record of airside issues [Deep-Research brief, citing interconnection.fyi]. A modest, carefully sited, low-heat facility can coexist. The screen should be able to say yes to a DFW Building F as clearly as it says wait to a Cedar Rapids.

**Kansas City "Kestrel" (KCI).** The scale case. A roughly 380-acre, six-building, 1.8-million-square-foot data-center project sits on an industrial megasite immediately north of Kansas City International, part of a proposed $100 billion corridor near the field [Emergency-Management brief, citing KCTV5]. It is the reminder that these are not boutique parcels — they arrive as programs the size of small cities, at the fence line of major hubs.

**Manassas (HEF).** The capacity-foreclosure thesis in miniature: acreage rezoned for data centers near the airport while a runway-extension program sat in the same master plan, on overlapping parcels [Operations-Analyst brief, citing Prince William Times]. The land-use clock and the airfield clock collided, and the airfield was, at best, a commenter (analyst inference from the Ops brief's account).

The pattern across all six: airports are being asked to approve these on ordinary land-use timelines, and the airfield-specific analysis is invented case by case, usually after the building is designed or built.

### The wrong day: why "normal cooling" measures the wrong scenario

The single most important analytic move in this debate is choosing the day you model. Get the day wrong and every study downstream is theater.

The developer's preferred framing is the normal day, and on the normal day the case for worry is weak. Data-center evaporative and dry coolers are low-velocity heat sources compared with a power-plant stack; the routine-cooling turbulence risk is real but modest, and the honest analysts on this panel say so [Airport-COO, Chief-Engineer briefs]. If the argument stopped there, the skeptics would win.

It does not stop there, because the controlling scenario is the grid outage during a heat event or an ice storm, when the campus flips from invisible plume to small power plant: dozens of diesel generators starting at once, running hot exhaust for days, at peak thermal load, in the calm cold stable air that maximizes plume rise. The chief engineer called it "the generator plant under prolonged islanded operation" and warned that any compatibility finding modeling only normal cooling "has tested the wrong load case" [Chief-Engineer brief].

There is precedent for exactly this fight, and it is the origin story of the tool the modern screen would use. In 2010, a 200-megawatt gas plant proposed 2.6 miles from Byron Airport in California — four 80-foot exhaust stacks under the traffic pattern — drew a formal objection from AOPA, which cited the FAA's then-new plume guidance and warned of hot turbulence lofting light aircraft on final [Deep-Research brief, citing AOPA]. The FAA was commissioning thermal-plume hazard studies around that same time — the work that eventually produced the MITRE Exhaust Plume Analyzer the screen now leans on. The lineage matters: the FAA's own analytical tooling exists because pilots forced the question once before, over a combustion plant near a runway. A data center running its full generator fleet is that plant, relocated and multiplied.

But "the wrong day" is really several wrong days, and intellectual honesty requires walking them. The run file asked for five operating states, and they do not share a controlling envelope. On a *normal cooling* day the facility is a quiet, low-velocity heat source and the airside risk is minor [Airport-COO brief]. At *peak demand* on the hottest afternoon, sensible-heat rejection is maximized and, by the operations analyst's reading, buoyant turbulence peaks — hot day, full IT load, dry-cooler mode [Operations-Analyst brief]; the deep-research brief disagrees, arguing the sharpest updrafts come on a cold, still day at full load, when the temperature delta is largest [Deep-Research brief]. During routine *generator testing*, 10–30 minutes a month per unit, emissions are permitted-small but the cold-start smoke of many units is a brief obscuration event [Chief-Engineer brief]. In a short *utility outage*, the fleet runs but not for long. And in *prolonged emergency generation* — the headline case — the entire diesel plant runs for days, stacking hot exhaust turbulence, visible smoke, NOₓ and particulate, and a fire load all at once, in the bad weather that already degraded the airfield [Chief-Engineer, Emergency-Management briefs]. Prolonged islanded generation is the headline because it stacks the most hazards and is the one an averaged review is most likely to omit. It is not the only case a screen must run — and the fact that the panel's sources cannot agree whether hot or cold is the worse turbulence day is the strongest argument for modeling all of them rather than trusting anyone's intuition about the controlling case.

Two facts fix the headline scenario in place. First, scale: a single campus can field dozens of Tier 4 units — one Colorado site sought 98 generators on top of 40 already installed, roughly 345 MW of prime movers on one property [Airport-COO, Emergency-Management briefs, citing CPR]. Second — and this is the part that should unsettle anyone approving against today's conditions — the worst case is getting worse, and there is a supply-chain reason it must. Substation transformer lead times now exceed 160 weeks; substation builds run 36 to 60 months; Northern Virginia grid-connection waits exceed seven years [Chief-Engineer brief, citing Construction Owners]. That delay is exactly what converts "emergency backup" diesel into de-facto primary generation, and it is why Virginia's Department of Environmental Quality is being asked to *expand* permitted generator run-hours [Chief-Engineer brief, citing Inside Climate News]. Approve a facility against today's 20-minutes-a-month test profile and you may inherit tomorrow's extended-runtime variance. The operating envelope is not a fixed engineering constant. It is a regulatory variable trending against the airport, driven by the same grid shortage that drives the projects.

There is a deeper reason the outage scenario controls, and the emergency manager stated it from 25 years in the EOC: the data center's worst day is correlated with the airport's worst day. A grid failure, an ice storm, or a hurricane does not politely hit the data center on a day the airport is calm [Emergency-Management brief]. The same regional event that already degrades the airfield — reduced arrival rates, crews committed, mutual-aid partners stretched — is the event that puts dozens of megawatts of diesel into continuous generation a few thousand feet from the runway. An obstruction review is a steady-state geometric snapshot; it has no way to represent 48 hours of continuous diesel generation and a multi-hour battery fire during the same ice storm that closed a runway [Emergency-Management brief]. That composite is the day the screen must be built around.

### The risk with a number: wildlife and water

If the plume is the cinematic risk, wildlife is the quantifiable one — and the only risk in this bundle with a codified, enforceable federal standard already attached.

FAA guidance treats open and standing water as a hazardous wildlife attractant. The sharpest tooth is a bright line: AC 150/5200-33C bars new water impoundments of a quarter-acre or larger within a runway approach and within 5,000 feet of a runway end [Regulatory-Political brief]. Around that sit the separation standards — attractants kept beyond 10,000 feet of the air operations area at turbine airports, and a 5-statute-mile concept where an attractant could move wildlife across approach or departure airspace — and the design rule that detention basins stay dry between rainfalls [Operations-Analyst, Chief-Engineer briefs]. Against that standard sits a hard operational fact: about 78% of reported bird strikes occur below 1,000 feet and roughly 90% below 3,000 feet — the approach and departure band — and peer-reviewed work finds stormwater ponds near airports are used by exactly the hazard species that matter [Deep-Research brief, citing FAA data; Operations-Analyst brief, citing ScienceDirect].

A hyperscale campus imports two attractants inside that ring: large stormwater basins that hold open water and offer thermal refuge in winter, and expansive flat roofs that make ideal loafing and nesting habitat. Unlike plume turbulence, this risk needs no borrowed foreign threshold and no bespoke CFD run. It is quantifiable with existing strike data and existing FAA distance standards. The regulatory analyst identified it as the codified hook that survives even the narrowed post-2024 federal regime: a data center's cooling and stormwater design is "a federally reviewable airside question, not a civil-site afterthought" [Regulatory-Political brief]. It should anchor any screen, precisely because it is the piece hardest to argue away at a zoning board.

### The tenant the airport did not staff for

A data center is not a warehouse with servers. It is a concentrated fuel farm, a lithium-ion hazard, and a cooling plant that can compete with the airport's hydrants for water — dropped onto or beside an airfield whose emergency apparatus was sized for a completely different problem.

Take the pieces in turn. The fuel: NFPA 110 standby requirements and Tier III/IV designs drive 72 to 96 hours of on-site diesel, which means a single 10-megawatt plant stores on the order of 25,000 to 63,400 gallons under NFPA 30, scaling up with campus size [Director-of-Public-Safety brief, citing PowerMag; note: the DPS brief's key-findings line reads "240,000+ gallons," but its own worked example converts ~240,000 *liters* to ~63,400 gallons — the gallon figure appears to be a units error, so I use the arithmetically consistent number]. That is a bulk combustible-liquid inventory sited near movement areas, vulnerable to the same events — overrun, spill, vehicle strike — that already define airfield risk. The batteries: ARFF trucks carry foam and dry chemical for hydrocarbon fires, but lithium-ion thermal runaway is self-sustaining, generates its own oxygen, vents toxic hydrogen fluoride, and reignites after knockdown; the only reliable tactic is massive sustained water or submersion [Director-of-Public-Safety brief, citing ACERTS; Operations-Analyst brief, citing IAFC]. The water: an *evaporative* hyperscale campus draws 1 to 5 million gallons a day, quietly re-rating the airport's available fire flow unless someone re-runs the hydraulics before approval [Director-of-Public-Safety, Infrastructure-Economist briefs]. A closed-loop or dry-cooled facility — the design the screen should reward — draws a fraction of that [Technology-Scout brief], which is one more reason cooling type is the screen's first question.

Then the controlling case, made concrete. Daejeon, September 2025: a lithium-ion pack in a government data center entered thermal runaway; extinguishment took roughly 22 hours, more than 200 firefighters, and 60 engines, and 647 government IT systems went dark [Director-of-Public-Safety, Emergency-Management briefs]. Translate that to a Part 139 field: a 22-hour commitment of regional structural-fire resources staged around the fence line, while the airport still owes a three-minute ARFF response to every departure. Every unit on that fire came from mutual aid [Director-of-Public-Safety brief]. And "mutual aid will cover it" is an assumption, not a plan — it depends on signed agreements, pre-incident plans, SIDA access for outside companies, drafting points, and radios that survive the facility's own electrical noise [Director-of-Public-Safety brief]. None of that is in an obstruction study.

History rhymes here. On December 17, 2017, an underground switchgear fire at Atlanta cut airport power for about 11 hours, canceled more than 1,000 flights, and stranded some 30,000 travelers — because the backup feed was co-located with the primary, so one fire took both [Emergency-Management brief, citing Utility Dive]. The lesson the field absorbed was physical separation of redundancy. A data center is the built embodiment of the opposite instinct: extreme power density and redundancy concentrated in one place, either competing for the airport's own utility feeds or becoming a second critical load the region expects the airport to help protect [Emergency-Management brief]. Both are the airport's problem, and neither appears on Form 7460.

### The risk you cannot un-build

Everything above can, in principle, be mitigated. Dry coolers instead of wet. Lined, fast-draining basins instead of amenity ponds. Bunded fuel storage, a hardened separate fire-water supply, EMI shielding, generator siting informed by the FAA's own plume tool, enforceable run-hour caps. The genuinely location-locked residual — the one thing no operating restriction touches — is capacity foreclosure.

A commissioned data center is effectively permanent: a 20-to-30-year asset [Chief-Engineer brief], on a ground lease that can run 40 to 50 years [Procurement brief], with contractual uptime obligations to tenants who, as the chief engineer put it, "will litigate before they accept an operating restriction" [Chief-Engineer brief]. There is no phase-two removal. Whatever airfield-capacity envelope it consumes — a future runway, a parallel taxiway, a displaced threshold, a lower-minimums approach not yet designed — is foreclosed for a generation. The obstruction check asks whether a 100-foot building pokes into today's surfaces. It does not ask whether it freezes the land and airspace the airport would need in 2050. As the COO said from the duty desk: the objection is not "it's too tall today"; it is "it forecloses the airfield we might need" — and "the one thing the duty desk can never do is un-build the box after it's energized" [Airport-COO brief].

This is where the CEO's chair reframes the whole run. From the top of the house, every other risk on this list is manageable, monitorable, or restrictable. Foreclosed capacity is not. That asymmetry, not any single engineering finding, is what should govern the decision [Airport-CEO brief]. A well-structured ground lease improves every headline metric a rating agency likes — non-aeronautical revenue diversification, lower cost per enplanement, coverage, days cash. But the same agencies penalize the *story* of an airport that mortgaged its aviation franchise for a real-estate check. The reversible mistakes are survivable. The irreversible ones define careers.

### Why the market will always argue "yes"

This needs a hard screen rather than good intentions because the economics are structured so that everyone with a vote is pulled toward approval, and the party holding the residual risk captures the smallest slice of the value.

Follow the money at Dulles, because MWAA is the case study, not a bystander. The 2018 sale delivered the Authority $236.5 million on 424 acres — roughly $207 million net of costs — with proceeds legally confined to reducing Dulles's cost base [Infrastructure-Economist, Airline-Commercial-Strategist, Airport-CEO briefs]. The land now carries a campus master-planned for up to 11.7 million square feet, 14 buildings, and about 1 gigawatt of IT load across six substations [Procurement brief, citing Data Center Frontier]. Meanwhile, Loudoun County's personal-property tax on data-center equipment grew from $60 million in FY2013 to more than $800 million in FY2026, and data centers are projected to supply roughly 45% of county tax revenue — about $1.3 billion of $2.9 billion — by FY2027 [Infrastructure-Economist brief, citing NetChoice]. The county harvests an annuity. The airport got a one-time check and kept the airspace that the plume and the gensets sit under.

Power scarcity locks the incentive in. Northern Virginia passed roughly 4,900 MW of active data-center capacity by early 2025, and Dominion's contracted data-center load jumped from about 21 GW in mid-2024 to about 40 GW by year-end [Infrastructure-Economist brief, citing IEEFA]. PJM capacity prices in the Dominion zone rose roughly tenfold, clearing at the FERC cap of $329.17 per megawatt-day for 2026/27 [Infrastructure-Economist brief]. In that market the cooling and backup choices that reduce airside risk are the expensive ones: full dry cooling — which eliminates the visible plume — costs three to four times as much to install and carries a 25-to-35% power penalty [Infrastructure-Economist brief, citing DOE via Data Center Knowledge].

Here two of the panel's findings look, at first, like they contradict each other, and reconciling them sharpens the point. The economist says the market will argue for evaporative cooling because dry cooling is penalized. The contrarian and technology scout say the industry is *already* moving to closed-loop and "zero-water" cooling for water-scarcity reasons, so the marginal new campus is less plume-generating than the last. Both are true, and they resolve cleanly: water scarcity is pushing hyperscalers off *evaporative* cooling toward *dry* cooling — which kills the visible plume and the fire-flow draw but still rejects the full heat load as an invisible thermal column and still burns 25–35% more power [Technology-Scout brief; Infrastructure-Economist brief]. The de-risking trend solves the water fight and the visible-plume fight. It does not touch the two risks the screen actually targets: the islanded-generation thermal column and the permanence of the land. The market self-corrects on the axes that make headlines and leaves the load-bearing risks exactly where they were.

The airline strategist adds the sharpest twist: the first-order carrier reaction to a data-center lease is *approval*, because under residual and hybrid-residual rate methodologies the revenue lowers cost per enplanement, and non-aeronautical revenue is now roughly 46% of total U.S. airport revenue [Airline-Commercial brief, citing ACI-NA]. That alignment is a trap. It buys carrier silence on the axis that is cheapest to satisfy — short-term cost — while doing nothing for the two axes a hub carrier actually optimizes: capacity and reliability. And the decision that can hurt carriers most is made in the one room where they have no vote. Majority-in-interest clauses give signatory airlines a say over airline-funded *capital projects*; they almost never extend to *non-aeronautical land-use* decisions [Airline-Commercial brief]. A lease that later forecloses a taxiway or a run-up pad is decided outside carrier consent — and the carriers remember that when the constrained airfield project finally comes up for the vote they *do* control.

### The current is running the other way

The last piece of the argument is the one economists undersell: the thesis is right not because the physics is certain, but because no one else is required to check — and Congress just made that more true.

Section 743 of the 2024 FAA Reauthorization rewrote the rules of federal engagement. It replaced a list-based approach with a project-based test, and barred the FAA from conditioning a non-aeronautical project — even through a grant assurance — unless the project "materially impacts the safe and efficient operation of aircraft" or "adversely affects the safety of people or property on the ground." Airports now notify rather than seek a determination, and if the FAA does not assert jurisdiction within 45 days, it forfeits it [Regulatory-Political brief, citing Kaplan Kirsch and AirTAP]. The deliberate direction of federal policy is less review, not more — arriving precisely as the land rush peaks.

That inverts the usual assumption. A plan that assumes the FAA will catch a bad data center is planning against current law. But the same section leaves one door open, and it is exactly the door this thesis walks through: the carve-out for projects that meet the materially-impacts test. Frame a plume, wildlife, or EMI risk credibly and the FAA stays in the room; fail to frame it and the 45-day clock runs out and federal authority evaporates. There is even authority that partly exists already and goes unexercised: under FAA Order 7400.2K §6-3-3, the agency can rule an object a hazard for "physical, electromagnetic, or line-of-sight interference" with flight operations — a hook that reaches beyond geometry, written before anyone was thinking about a gigawatt of servers under an approach [Deep-Research brief]. After 2024, the thesis's evidentiary standard is not a best-practice nicety. It is the mechanism that keeps the only remaining federal door from closing.

---

## The Counter-Case, Honestly Presented

The strongest case against this thesis is not "data centers are harmless." It is narrower, better-evidenced, and harder to dismiss, and it deserves to be stated at full strength.

Begin with the physics, because the thesis leans on numbers that were not measured on a data center. Every serious turbulence finding — plumes reaching 1,000 feet above a source, the documented roll upset — comes from power-plant smokestacks and combustion exhaust: high-temperature, high-velocity vertical jets [Contrarian brief]. A data center rejects *low-grade* heat through chillers, dry coolers, and cooling towers at modest exit temperatures and low exit velocities. Except for the rare hours its generators run, it is not a combustion source at all. Borrowing the power-plant literature and applying it to a chiller yard, the contrarian argues, overstates the hazard by an order of magnitude. And the widely cited 4.3 m/s vertical-velocity threshold is not even an FAA number — it is Australia's, from CASA, written around power-station cooling towers with far greater single-point heat flux than a distributed data-center dry-cooler field [Contrarian, Technology-Scout, Operations-Analyst briefs]. There is no domestic bright line, because for a decade the FAA declined to convert plume analysis into a Part 77 standard, and its own 2006 Safety Risk Analysis judged overflight risk "insignificant" [Regulatory-Political brief].

Then the revealed-preference evidence, the contrarian's best card. The densest data-center clusters in the country already sit next to major hubs. Elk Grove Village, the second-largest U.S. market, abuts O'Hare, the busiest complex airfield in the country [Contrarian brief]. Decades of coexistence, hundreds of facilities, dozens of generators — and no documented pattern of turbulence upsets, nav interference, or bird strikes traceable to these buildings. That is a large natural experiment, and it points the wrong way for a precautionary standard. If proximity produced airside incidents, the densest clusters next to the busiest fields would have surfaced them.

On the specific risks, the contrarian presses hard and is often right. On wildlife, the FAA's own guidance points the *other* way for the typical case: the attractants it targets are landfills, wastewater plants, wetlands, and open water, and a dry data center is none of those. It typically replaces farmland, retail, or vacant parcels — frequently *lowering* the wildlife attractant profile near the runway [Contrarian brief]. On EMI, the contrarian calls it a solution in search of a problem: data centers are RF-quiet by design and by FCC Part 15; the documented aviation-EMI problems come from *intentional* transmitters, and no engineer on this panel could produce a single documented case of a data center degrading an ILS, VOR, or GPS approach [Contrarian, Chief-Engineer briefs]. On emergency response, a low-occupancy, highly automated, clean-agent-suppressed building may be a *lighter* burden than the hotel, arena, or hospital that zoning would otherwise allow on the same parcel [Contrarian brief].

And the technology arc is bending away from the exact mechanism the thesis fears. The industry is moving to closed-loop liquid and "zero-water" cooling for water-scarcity reasons, so the marginal new campus is *less* visible-plume-generating than the last one [Contrarian, Technology-Scout briefs]. Industry siting practice already discounts the runway-end parcel as unsuitable for mission-critical facilities, so the most sensitive locations are self-selecting out of the developer's own shortlist [Contrarian brief].

The regulatory reality reinforces all of this. The mechanism the thesis wants — an evidence demand triggered by proximity — arguably already exists. The FAA maintains a Thermal Exhaust Plume assessment tool and the MITRE Exhaust Plume Analyzer; AIM 7-6-16 already tells pilots to avoid plumes; the 7460 process already lets the FAA demand a plume study [Contrarian brief]. So the honest challenge is this: what does a new "prove compatibility" standard add beyond better use of tools the FAA already has — and if the answer is "a generic precautionary gate applied to every building past a proximity line," then the thesis has manufactured a pseudo-technical obstruction that raises no aircraft's margin of safety while treating a chiller yard like a smokestack. That is the argument that will be used to defeat a badly built screen at the zoning board, and it is a good argument.

---

## Why the Counter-Case Is Insufficient

Concede what must be conceded, by name, without flinching.

Concede that the 1,000-foot turbulence figure and the 4.3 m/s threshold are combustion numbers, imported from power plants, and that applying them to routine data-center cooling overstates the hazard. The panel's own engineers say so: opponents "who hang the argument on a morning steam wisp will lose the technical fight" [Chief-Engineer brief]. Concede that EMI is unproven — no brief on this panel, including the ones building the case for the thesis, could produce a documented instance of a data center degrading a navigation aid [Chief-Engineer, Contrarian briefs]. Concede that a dry data center usually *reduces* the wildlife profile relative to farmland or a landfill, and that the wildlife argument holds only at the stormwater-pond vector. Concede that cooling technology is genuinely de-risking, that closed-loop designs throw no visible plume, and that the runway-end parcel is already self-selecting out. Concede, finally, that a blanket precautionary gate over every building past a proximity line would be exactly the obstruction the contrarian warns against, and would deserve to lose.

None of that touches the thesis, because the thesis does not rest on the routine day, the visible steam, or a monolithic hazard class. It rests on four things the concessions leave standing.

**First: the controlling scenario the contrarian's own physics validates.** The strongest point on the thesis's side is the one the contrarian *conceded* — in writing. "The prolonged-outage generator scenario is real and is the controlling case," the contrarian wrote. "My 'tens of minutes per month' argument collapses during a multi-day grid failure, when a large campus can run its entire diesel fleet continuously. At full site load, an AI campus of 150–250 MW could operate dozens of large generators for days. *That* is a combustion source — hot, sustained exhaust — and it is exactly the condition (and the atmospheric window: calm, cold, stable air) the plume-turbulence literature flags" [Contrarian brief]. The combustion-versus-cooling distinction does not rescue the data center; it identifies the scenario in which the data center *becomes* the power plant the literature was written about. And the trend cuts the wrong way: DEQ is being asked to raise the run-hour ceiling because the grid cannot keep up [Chief-Engineer brief]. The scenario that validates the hazard is becoming more frequent, not less.

**Second: absence of evidence is not evidence of absence — and the reviewer never looked.** The natural-experiment argument leans entirely on the absence of a documented incident, and the contrarian, to its credit, conceded the weakness: "Turbulence upsets on approach are often attributed to wake, weather, or 'unknown,' and thermal-plume causation is rarely investigated or logged. The Elk Grove/Loudoun record may be quieter than reality" [Contrarian brief]. Here the geography has to be disaggregated, because a hostile reader will catch any blur. The Ashburn/Sterling cluster — Data Center Alley proper, roughly 26 million square feet of operating data center in Loudoun County alone [Technology-Scout brief, citing DataCenterDynamics], with broader-corridor estimates running toward 50 million [Chief-Engineer brief, citing City Journal] — *is* overflown; departures routinely pass above those facilities [Chief-Engineer brief]. So the natural-experiment argument has real force there, which is exactly why the "never investigated, rarely logged" rebuttal is the one that answers it. The Digital Dulles parcel is a different site: it sits west of the airport's north–south runway complex, off the primary approach and departure flow, so aircraft do not routinely fly through *its* plumes [Deep-Research brief]. Its quiet record therefore proves little — the campus happens to sit off the centerline, which is not the same as a campus *on* the centerline being benign. And more fundamentally, the compatibility question at Dulles was never asked: the environmental review focused on wetlands, and analysis of thermal or airspace effects was, in the public record, simply absent [Deep-Research brief]. You cannot cite the silence of a study that was never run as evidence of safety.

**Third: the emergency-response burden is a design claim, which is precisely what the screen makes the developer prove.** The contrarian's "lighter than a hotel" argument is the counter-case's strongest concession-bait, and it must be answered rather than left standing. The answer is that "lighter than a hotel" is a *conditional* claim — true of a low-occupancy building with clean-agent suppression, a hardened separate fire-water supply, bunded fuel, and a rehearsed mutual-aid plan; false of the same building with none of those. That is a design assertion, and design assertions are exactly what the screen converts from marketing into proof — the same move the thesis already makes for plume and wildlife. The emergency manager sharpened it: "It's engineerable if EM is consulted early" concedes the whole point, because the consultation has to happen *before* approval, which is the thesis [Emergency-Management brief]. And to the fair objection that every large industrial tenant carries fire load — why single out data centers — the answer is scale and correlation: the bulk-diesel inventory, the lithium-ion chemistry that no portable extinguisher stops, and the fact that the facility's worst day coincides with the airport's worst day [Director-of-Public-Safety, Emergency-Management briefs]. A warehouse does not run a 345-megawatt-class backup fleet during the ice storm that already closed your runway.

**Fourth — and decisively: irreversibility is not a risk you can mitigate, so it is the one you must screen.** Every one of the contrarian's engineering rebuttals shares a hidden premise: that the risk is *controllable by design*. Dry cooling kills the plume; NFPA 855 separation contains the battery; dry basins deny the birds; shielding handles the EMI. Grant every one. The capacity-foreclosure risk has no design fix, because it is not a property of the machinery — it is a property of the *land and the permanence*. Here the contrarian concedes the exact point: "Even if today's plume is benign, a permanent 1.2-million-square-foot building forecloses a future runway extension, taxiway, or approach redesign… Land-use permanence is a real cost the height-only review does miss — and here the thesis is simply correct" [Contrarian brief].

That concession is decisive, but it must be claimed for exactly what it is and no more. Irreversibility is not unique to data centers — a hospital, a stadium, or a fulfillment center forecloses a runway just as permanently, and if the argument stopped at "permanent buildings foreclose capacity," it would be a general land-disposition discipline, not a data-center screen. So own the generalization. Capacity foreclosure *is* a land-discipline question that applies to any permanent building near the airfield, and MWAA should treat it that way. What makes data centers the *forcing case* — the reason this discipline arrives now, on this land use — is the combination the other permanent tenants do not carry: permanence plus scale plus an operating envelope (islanded generation, million-gallon water draw, bulk fuel and battery fire load) that a hospital simply does not have. The concession removes the counter-case's ability to oppose a capacity-preservation gate. It does not, by itself, make the gate data-center-specific; the operating-envelope risks do that.

So the thesis holds, but the concessions reshape it — and this is where the contrarian makes the argument *better*. The correct output is not a blanket gate. It is a two-stage, configuration-first, risk-tiered screen, and every honest brief on this panel, including the skeptical ones, converged on it. Stage one is universal and cheap: the developer discloses cooling type, generator fleet size and permitted run-hours, stormwater design, and capacity-foreclosure geometry. That single set of answers sets the tier [Technology-Scout brief]. Stage two scales to the disclosure: heavy scrutiny — full plume, EMI, and emergency-response studies — on open evaporative cooling and large generator fleets inside a departure corridor; light-touch on closed-loop or dry systems well outside it. Two items stay universal pass/fail regardless of configuration, because they do not depend on the machine: capacity-foreclosure geometry and the wildlife/stormwater bright lines. A screen built this way does exactly what the contrarian demands — it does not treat a chiller yard like a smokestack. It reserves the smokestack treatment for the day the chiller yard *becomes* a smokestack, and for the pond, the roof, and the permanence that no cooling choice can fix.

The tools to run it are neither exotic nor expensive at first pass. The MITRE Exhaust Plume Analyzer is free and models aircraft upset for four aircraft classes; the CASA method supplies a defensible screening threshold the U.S. framework lacks; airport EMI suites model ILS reflection; FAA AC 150/5200-33C supplies deterministic wildlife-separation distances; and ACRP Report 108, on energy facilities near airports, supplies a named methodology for plume dispersal modeling and setback distances [Technology-Scout brief; Deep-Research brief]. There is even a domestic precedent for demanding a physics study beyond geometry: the FAA already requires a quantified Sandia glare-hazard analysis for solar farms *before* a Form 7460-1 filing [Operations-Analyst brief]. The screen asks for nothing more novel than extending that logic from light to heat. Be honest about the rest: the *full* independent study package — CFD plume modeling, EMI, wildlife assessment, NEPA — is 9 to 15 months of specialist work [Procurement brief]. That burden is real, and it should sit on the developer. The gap the thesis exploits is procedural, not technological — which means it is the kind of gap an operator can close by choosing to.

---

## Implications for MWAA

MWAA is not weighing an abstraction. It has already run this play once, on the exact land this thesis is about, and it is about to be asked to run it again.

Between 2005 and 2007 the Authority assembled an 854-acre tract at Dulles explicitly to hold open a fourth runway and its support facilities. In September 2018 it sold 424 of those acres — the "Western Lands" — to Digital Realty for $236.5 million (roughly $207 million net), with proceeds legally dedicated to a fund that lowers Dulles's cost per enplaned passenger [Infrastructure-Economist, Airline-Commercial-Strategist, Airport-CEO briefs]. The compatibility review that approved it modeled wetlands, not plumes or generators [Deep-Research brief]. To be fair to that decision: the parcel was runway-adjacent, not runway-critical; the planned fifth runway sits on the south side, not the western parcel; and the proceeds were a genuine benefit to carriers and passengers [Infrastructure-Economist, Regulatory-Political briefs]. The point is not that MWAA paved a runway site. It is that the *category* of decision — monetizing airfield-reserve land under a "no future airport use envisioned" assumption — was made without the airside test the thesis demands, and the assumption is aging.

The premise is now under stress. Dulles runs more than 560,000 operations a year, posted the highest growth rate of the nation's 50 largest airports in 2025, and a fifth runway approved in a 2005 FAA Record of Decision but never scheduled is back under fresh FAA review in 2025 [Infrastructure-Economist, Airline-Commercial briefs]. United carried roughly 49.9% of IAD enplanements in 2025, about 62% including United Express [Airline-Commercial brief]. That single-carrier concentration is the reason foreclosing capacity looks free today — IAD has spare airfield because United thinned the hub after the Continental merger — and the reason it is not free. Carrier demand is cyclical, and optioned airfield land is worth most exactly when spare capacity looks abundant and cheap to sell [Airline-Commercial brief].

There is a graveyard behind that warning. Cincinnati under Delta, Pittsburgh under US Airways, St. Louis under TWA and then American, Cleveland under Continental and then United, Memphis under Northwest and then Delta — in each, an airport had built infrastructure a carrier then walked away from [Airline-Commercial brief]. The usual lesson is "don't overbuild for one carrier." The mirror lesson is sharper and it is the one that governs a land sale: a data center that eliminates the airfield's growth path does the dehubbing damage pre-emptively — "it removes the carrier's option to grow before the carrier has decided whether to" [Airline-Commercial brief]. CPE is the number carriers use to rank hubs, and the large-hub spread runs from $3.93 at Atlanta to $36.01 at JFK, median about $12.88 [Airline-Commercial brief]. A dollar of CPE relief is real. It is also a short-dated asset if the trade that bought it forecloses a runway the returning carrier needs — a bad exchange the FMV appraisal cannot see.

The first move is to be honest about what MWAA can *require* versus what it can only *advocate*, because the screen fails in execution if it pretends to a jurisdiction the Authority does not have. On its own land — the Western Lands parcel, any on-airport site — MWAA is the landlord and the sponsor, and it can make the screen a binding condition of the ground lease and the ALP land-release. Off the fence, under the approach but on Loudoun, Fairfax, or Prince William land, the COO's warning governs: "the operator is a commenter, not a decider… A recommendation that pretends the COO can veto a Loudoun parcel will fail in execution and everyone in the ops center knows it" [Airport-COO brief]. So the screen is two instruments. The binding version applies to MWAA land through the lease and ALP. The advocacy version is the *same technical standard* published as MWAA's formal position and deployed where MWAA is only a voice: 7460 comments, the §743 framing, and county land-use proceedings. Selling the advocacy version as the regional reference standard is legitimate; pretending it is enforceable off-airport is not.

The remaining moves each attach to a lever MWAA actually holds.

**Choose the lease, not the sale, on MWAA land.** The Western Lands were conveyed fee-simple, the weakest possible instrument for enforcing operating restrictions over a multi-decade asset. Once title transfers, covenants — generator run-hour caps, plume monitoring, dry-basin stormwater, lighting spec, EMI obligations — survive only as recorded deed restrictions, hard to monitor and harder to claw back [Procurement brief]. A long-term ground lease with reopeners and a capacity-reservation clause keeps enforcement, reversion, and future-runway optionality in the Authority's hands. The covenant-heavy lease is the slower, lower-upfront-cash instrument. That is the price of keeping the pen.

**Build the record the narrowed federal regime now requires of you.** Section 743 means MWAA cannot outsource this judgment to the FAA. When the Authority notifies the FAA of a project, framing a credible §743 case within 45 days is what keeps FAA jurisdiction alive; silence forfeits it [Regulatory-Political brief]. The binding windows are the Authority's own instruments: the ALP amendment and land-release decision, where Grant Assurance 21 compatibility is formally judged, and the ground-lease covenant, where a plume ceiling and generator limits become enforceable [Regulatory-Political, Procurement briefs]. And the honest schedule from board direction to a defensible, FAA-consented instrument is 18 to 30 months — not the 6-to-12 a real-estate pro forma assumes — because independent compatibility studies alone run 9 to 15 months, and no developer notice-to-proceed should precede the FAA airspace determination [Procurement brief].

**Publish the two-stage screen.** On MWAA land it is a binding condition; off-airport it is MWAA's formal comment position. Either way it is configuration-first, not a proximity-triggered blanket gate.

*Stage one — universal disclosure (cheap, required of every applicant inside the 5-statute-mile approach/departure zone or penetrating Part 77 notice surfaces):* cooling type; generator fleet size and permitted run-hours; stormwater design; and capacity-foreclosure geometry. These four answers set the tier.

*Stage two — studies that scale to the disclosure:*

- **A future-capacity finding**, ALP-referenced, demonstrating the site forecloses no reserved runway, taxiway, approach, or procedure. Universal pass/fail, configuration-independent — the governing criterion, not merely the anchor [Airport-COO, Chief-Engineer briefs].
- **A wildlife and stormwater compliance review** to AC 150/5200-33C: no quarter-acre-or-larger impoundment in the approach or within 5,000 feet of a runway end, lined fast-draining basins, no amenity ponds, no open water. Also universal pass/fail [Regulatory-Political, Operations-Analyst briefs].
- **A thermal-plume and obscuration assessment** — triggered heavily for evaporative or hybrid cooling and large generator fleets, light for dry/closed-loop — using the FAA/MITRE tool and ACRP 108 methodology across *three* envelopes, because the panel's sources disagree on the worst one: the full islanded-generation load case under calm, cold, stable conditions for combustion turbulence; the peak-ambient, full-IT-load, dry-cooler case for buoyant turbulence on the hottest day; and the cold-humid evaporative case for visible obscuration across PAPI and visual-segment sightlines — each mapped against actual approach and departure geometry and reported against an adopted vertical-velocity reference (CASA's 4.3 m/s, flagged as borrowed) [Chief-Engineer, Technology-Scout, Operations-Analyst, Deep-Research briefs].
- **An emergency-response package**, triggered by generator and battery scale: an aggregate fuel-inventory and SPCC analysis treating the campus as a single hazmat site under 139.321; an NFPA 855 battery-suppression plan; a re-run of the airport's fire-flow hydraulics after the cooling draw; and a rehearsed, signed mutual-aid concept of operations — with a cost-share for the ARFF and EM burden the pro forma never funds [Director-of-Public-Safety, Emergency-Management briefs].
- **A NAVAID reflection-and-RFI study** and a lighting/glare review to downward-shielded, non-specular standards, triggered by proximity to the ILS and by reflective surface area [Technology-Scout, Chief-Engineer, Airport-COO briefs].
- **Study governance, on every tier:** the studies are developer-funded but airport-directed, performed by a consultant MWAA selects and instructs — never developer-marked homework, because the developer's CFD model will find compatibility. If any AIP dollar funds enabling work, Brooks Act QBS and the federal flow-downs attach, so make the funding choice up front [Procurement brief].

MWAA is uniquely positioned to make this the reference standard rather than a local defensive crouch. It sits at the center of the largest data-center market on earth; it is an independent operating authority with a 17-member board and plenary power to hold its own land and write its own covenants [Airport-CEO brief]; and it has the credibility, precisely because it made the 2018 trade, to define "airside-compatible" before the FAA does. There is also an upside the risk framing misses. The scarce asset in a data-center deal is not the land or the chips but grid interconnection, jammed for five to seven years [Chief-Engineer brief], and an airport with banked land, a utility relationship, and room for a substation controls the one siding everyone needs [Virtual-Chris brief]. The plume the risk analysis fears is, molecule for molecule, a district-heating resource — the same low-grade heat the terminal, the apron snowmelt, and the de-icing plant already pay to produce [Virtual-Chris brief]. A screen that starts as a gate can end as a negotiating posture: the airport that can say "yes, here, on these terms, wired into our loads" is worth more to a developer than the airport that can only say no. The controlling variable — evaporative versus closed-loop cooling — is a lease clause, not a law of physics. Price the risk into the deal; the deal is coming either way.

---

The building in Cedar Rapids is finished. It will probably operate, under conditions the airport is now negotiating from weakness — the mitigation agreement written after the concrete cured, which is the whole trouble with the sequence. The airport was reduced to bargaining over occupancy for a structure it could no longer refuse, because the only review with teeth measured a shape and the shape was legal. The question is not whether data centers belong near airports. Some do, engineered right and sited off the centerline; some do not. What matters is whether the airport asks before the concrete cures or after — and whether, when it finally reserves land for a runway it may need in 2050, it still owns the ground to put it on.
